# 燃气壁挂炉

燃气壁挂炉要符合以下要求：

1. 燃气壁挂炉应满足国家对燃气热水设备的相关要求，达到 GB 20665-2015《家用燃气快速热水器和燃气采暖热水炉能效限定值及能效等级》一级能效等级要求，符合 GB 25034-2020《燃气采暖热水炉》标准。
2. 燃气壁挂炉应具备 CCC 认证证书。
3. 燃气壁挂炉应通过国家相关部门检测合格，同时提供产品保险单、具备检测资质的部门出具的近 3 年内的质量检测合格报告。
4. 燃气壁挂炉应采用全预混冷凝技术，燃气壁挂炉应采取不锈钢一体热交换器。
5. 燃气壁挂炉应具备气流监控装置和意外熄火保护装置等安全装置。
6. 燃气壁挂炉氮氧化物排放符合 DB11/139-2015《锅炉大气污染物排放标准》北京市地方标准，为尽可能地减少燃气壁挂炉排放对大气污染，氮氧化物排放应低于 50 mg/kW·h。
7. 燃气壁挂炉原则上应免费保修不低于 5 年（不含水泵），水泵应免费保修不低于 2 年；人为、意外或灾害等不可抗力造成的损坏除外。应在醒目位置注明本单位售后服务电话及投诉电话。
